# 2026-09-29 — Parameter fields across an octet boundary; module instances measured

[Research index](../commissioning.md) · [Evidence tags and sources](../../RESEARCH.md).

This is a preserved research dossier, not fresh protocol or hardware acceptance.
Original dates, assumptions, corrections and numbered sections stay in force.

<a id="2026-09-29--parameter-fields-across-an-octet-boundary-module-instances-measured"></a>
<!-- BEGIN preserved record-2-005 -->
## 2026-09-29 — Parameter fields across an octet boundary; module instances measured

- **[D]** A numeric field across an octet boundary is written MSB-first on
  into the next octet (*Configuration Procedures* §8.5.4, *Resources*
  §4.18.5.2.5). The 4 programs held up by one such field now plan: **1
  verified, 77 untested**, 168 refused (`parameter-value` 9). Untested.
- **[V]** Module instances were measured and stay refused: the stated
  argument rule does not rebuild the products' base images. §19.11.


<!-- END preserved record-2-005 -->
