# 2026-10-09 — A second program verified live: the presence detector 1.1.8

[Research index](../commissioning.md) · [Evidence tags and sources](../../RESEARCH.md).

This is a preserved research dossier, not fresh protocol or hardware acceptance.
Original dates, assumptions, corrections and numbered sections stay in force.

<a id="2026-10-09--a-second-program-verified-live-the-presence-detector-118"></a>
<!-- BEGIN preserved record-2-002 -->
## 2026-10-09 — A second program verified live: the presence detector 1.1.8

- §19.19: `knx device download` wrote the house project's configuration to
  presence detector `1.1.8` (Eibmarkt N000520, `M-006A_A-0001-22-617E-O0079`,
  mask `0701h`): 25 steps, 530 octets read back, three parts `Loaded`, an
  independent compare clean, a functional check on the bus, then a restore
  from the pre-write backup that left the device byte-identical to before.
  The program becomes the second entry of `verified_downloads.json`
  (scope `complete` only).


<!-- END preserved record-2-002 -->
