# 2026-10-09 — Bathroom fourfold button: complete download and restore

[Research index](../commissioning.md) · [Evidence tags and sources](../../RESEARCH.md).

This is a preserved research dossier, not fresh protocol or hardware acceptance.
Original dates, assumptions, corrections and numbered sections stay in force.

<a id="2026-10-09--bathroom-fourfold-button-complete-download-and-restore"></a>
<!-- BEGIN preserved record-2-001 -->
## 2026-10-09 — Bathroom fourfold button: complete download and restore

- §19.21: MDT `1.1.14`, program `M-0083_A-0026-15-3591`, mask `0701h`.
  Complete download of 1562 octets, independent readback, main/mirror-light
  telegrams, then restore with all 1570 selected memory/load-state octets
  identical to the pre-dump. Closing restarts unconfirmed. Only the
  `complete` scope gains evidence; partial scopes were not run.


<!-- END preserved record-2-001 -->
