# Original reading guide

[Research index](../commissioning.md) · [Evidence tags and sources](../../RESEARCH.md).

This is a preserved research dossier, not fresh protocol or hardware acceptance.
Original dates, assumptions, corrections and numbered sections stay in force.

<a id="research--commissioning-and-device-download"></a>
<!-- BEGIN preserved record-2-000 -->
# Research — Commissioning and device download

Application download, download coverage, parameter encoding and write-recovery scopes. Part of [RESEARCH](../../RESEARCH.md), which holds the evidence
tags (**[V]** verified here, **[D]** documented, **[A]** assumption), the
section index and the sources. Section numbers are global and stable;
dated entries are newest first. Moved here verbatim from `RESEARCH.md` on
2026-10-04 (AR14D D4); only relative links changed.


<!-- END preserved record-2-000 -->
